# Автономный алгоритм сброса котла

Текущее поведение после [удаления синхронизации](../history/2026-10-20-remove-synchronization.md).
Общие интерфейсы — [архитектура](../agents/architecture.md), критерии —
[детектор](anomaly-detection.md). Калибровка детектора ниже не менялась.

## Назначение и последовательность

Модуль поддерживает once и continuous, читает собственный config/boiler_reset.json.
После проверки явных привязок получает 46 минут истории, вызывает
from_controller_history и передаёт HeatingHistory в assess_history.
Monitor использует 45 минутных отсчётов; дополнительная минута нужна для
интерполяции и единственного допустимого сдвига сетки. Профиль и пороги
не менялись; новая нормализация может менять итог —
[регрессионный отчёт](../reports/2026-10-20-typed-heating-regressions.md).
Только текущий confirmed_pattern разрешает сброс; warning,
unknown и старое подтверждение не запускают команду.

Затем проверяет отмену, online и текущее состояние переключателя.
Уже включённый сброс считается намеренным и не выключается этим запуском.
Неизвестное/устаревшее состояние не разрешает новый импульс.
Готовит on/off через prepare_command, ещё раз проверяет отмену перед on,
отправляет on, прерываемо ждёт 40 с и отправляет off в finally.
Контроллер повторно проверяет каждую команду непосредственно перед send.

Монополии/аренды нет ни локально, ни между клиентами. Нет acquire/release,
ожидания grant, очереди или дополнительного срока для off. Другие алгоритмы
и человек могут управлять тем же прибором во время импульса; это не отменяет
запланированный finally off. Прямые команды не сериализуются.

## Остановка и ошибки

После попытки on off выполняется в finally при штатной остановке и исключении,
в том числе при неизвестном исходе on: запись могла примениться.
Если on ещё не пытались отправить, off не отправляется. Автоповторов нет.
Ошибка off видна как ошибка запуска; успех API не доказывает физического
включения котла или восстановления нагрева. Журналы, watchdog и отдельный
исполнитель не требуются. Kill/смерть host вне гарантии finally.

Регистратор once при таймауте возвращает ошибку и выставляет Event отмены.
Модуль заканчивает finally; до выхода worker повторный старт запрещён.
Continuous не получает таймаутов проверок от регистратора.

## Интервалы

Обычный интервал continuous — check_interval_seconds. Пропущенные слоты
не накапливаются. После успешного off и завершения цикла — пауза 300 с,
затем обычный опрос. Это политика модуля, не общий guard контроллера.
Once выполняет один цикл и не ждёт эту паузу; рекомендуемый внешний период
once — около 15 минут. Счётчики повторных сбросов/rearm не вводятся.
Минимум once 120 с: 40 с импульса и инженерный бюджет на историю/HTTP/cleanup,
не доказанная верхняя граница сетевого времени.

Запуск: python3 -m zontcontrol once boiler_reset --timeout 180 либо
host --start boiler_reset. Токен — ZONT_TOKEN, конфиг —
[схема](../../config/README.md#boiler_resetjson). Общего --execute у модуля нет:
разрешённый запуск при подтверждении выполняет настоящий сброс.

Облачный handler использует тот же алгоритм и фиксированный профиль из
deploy/cloud-config, вызывает once один раз с timeout=300 с и ждёт cleanup
до закрытия транспорта. Платформенный timeout — 420 с, HTTP — 15 с;
этот запас не доказывает верхнюю границу сетевой задержки. Плановый внешний
интервал — 15 минут, повтор таймера после ошибки заново выполняет весь once.
Первый deploy и включение таймера ещё не выполнены:
[состояние запуска](../plans/yandex-cloud.md), [контракт деплоя](../agents/deployment.md).

## Результаты подбора детектора

Подбор выполнен 13.10.2026 на SMART 2.0 по архиву 22.07.2026 12:23 —
13.10.2026 12:23 по Москве: 83 дня и 119 520 независимых минутных решений.
Каждое решение получено новым детектором по предыдущим 45 минутам;
будущие значения и состояние предыдущего запуска не использовались.
Это проверка обнаружения, без автоматического выполнения сбросов.

Первый профиль с подтверждением через 4 минуты подходил для трёх недель,
но на предыдущих двух месяцах дал ложные подтверждения обычных циклов,
в том числе 22 июля. После уточнений владельца подобран текущий профиль.

### Выбранные параметры

| Параметр | Значение |
| --- | --- |
| Эффективная цель воды | min(цель контура, 85 °C) |
| Минимальное отставание воды от эффективной цели | 4 °C |
| Средний запрос нагрева за последние пять пригодных точек | >=40 с/мин |
| Отклик на восходящей фазе за предыдущие пять минут | >=3 °C от минимума либо >=1 °C от начала окна |
| Предупреждение при отсутствии отклика | 13 минут |
| Подтверждение при текущей воде <=60 °C | 13 минут |
| Подтверждение при текущей воде >60 °C | 14 минут |
| Дополнительное условие подтверждения | Воздух <= цели ИЛИ вода остыла от начала наблюдения >=3 °C |
| Исключение стабильной горячей воды | Вода теплее воздуха >10 °C и остыла <0,5 °C |
| Пауза детектора после реального переключения сброса | 5 минут |

Действующий профиль — SMART_2_HEATING_CONFIG в zontcontrol/detection_profile.py.
Подробная последовательность проверок и правила качества данных —
[алгоритм детектора](anomaly-detection.md).

Изучены 24 сочетания supply_gap (3, 4, 5, 6, 8, 10 °C) и pulse_gain
(0,5, 1, 2, 3 °C), варианты дополнительных условий и температурной границы
выдержки. После предварительного отбора восемь профилей проверены по всему
архиву; остальные исключены по границам достижимого результата. Цель:
минимальная худшая задержка по десяти известным отказам, затем сумма
задержек, при отсутствии подтверждений вне размеченных отказов.
Выбранный результат лучший в исследованной сетке, не среди всех возможных
алгоритмов: худшая задержка 24 минуты, сумма 140 минут.

### Обнаружение известных отказов

Все времена — Москва, 2026 год. Начало — принятая граница эпизода по
наблюдениям или уточнению владельца, не обязательно секунда физического отказа.

| Эпизод | Принятое начало | Первое подтверждение | Задержка, мин |
| --- | --- | --- | ---: |
| П1 | 23.07 18:34 | 23.07 18:53 | 19 |
| П2 | 13.08 10:33 | 13.08 10:57 | 24 |
| П3 | 15.08 13:17 | 15.08 13:17 | 0 |
| П4 | 28.08 07:43 | 28.08 08:02 | 19 |
| П5 | 08.09 21:38 | 08.09 21:51 | 13 |
| П6 | 21.09 17:05 | 21.09 17:18 | 13 |
| А1 | 26.09 17:42 | 26.09 17:55 | 13 |
| А2 | 04.10 13:11 | 04.10 13:24 | 13 |
| А3 | 07.10 13:12 | 07.10 13:25 | 13 |
| А4 | 12.10 16:45 | 12.10 16:58 | 13 |

Ранние начала П1/П2 и начало П4 уточнены владельцем. Для остальных начало
принято из предыдущего анализа наблюдаемых условий. Нулевая задержка П3
означает, что в предыдущих 45 минутах уже накопились признаки; это не
мгновенное распознавание аппаратной остановки.

### Контроль обычной работы и полнота результата

Все 10 известных отказов обнаружены. На доступном участке 22 июля и во
всех 30 коротких группах старого профиля подтверждений нет. 22 июля:
640 normal и 56 unknown, без предупреждений. Вне границ известных отказов
во всём архиве — 0 подтверждений и 3 минутных предупреждения. Предупреждения
дают anomaly=true у текущего клиента, но модуль сброса реагирует только
на confirmed_pattern.

| Состояние | Число минутных решений |
| --- | ---: |
| normal | 111 955 |
| confirmed_pattern | 3 174 |
| warning | 173 |
| suppressed | 85 |
| unknown | 4 133 |

704 сравнения со штатным assess_history совпали. Unknown не засчитывается
как доказательство нормальной работы. До 27.09.2026 23:36 по Москве сброс
считался выключенным по уточнению владельца: переключателя тогда не было.

Длительные отказы подтверждены владельцем; часть коротких циклов признана
нормой по температурным кривым. Минуты вне известных отказов использованы
как отрицательные ограничения, а не полный аппаратный журнал. Это подбор
на том же архиве, не независимая будущая выборка. Задержка публикации
истории ZONT и период реального опроса в приведённые задержки не входят.
Интервал once около 15 минут и импульс 40 секунд — отдельные договорённости
управляющего алгоритма; эта калибровка проверяла именно детектор.

### Отчёты и воспроизведение

Итоговый [отчёт о калибровке](../reports/2026-10-13-anomaly-calibration.md)
включён в документацию. Полные результаты остаются локальными файлами:

- reports/recalibration-83days.json — сетка, выбранные параметры и SHA-256 архивов.
- reports/recalibration-validation-83days.md/.json — проверки на +0, +1, +5,
  +6, +7, +10, +15, +30, +45 минут, все короткие группы, происхождение меток
  и контрольные суммы реализации.
- reports/recalibration-validation-83days-minutes.csv.gz — каждое минутное решение.

Эти файлы и исходные архивы не включаются в Git по умолчанию. Команды
повторения и необходимые локальные входы описаны в
[техническом README](../../scripts/README.md#исследования-и-калибровка).
